# Live Model — HVAC air terminal layout

> Part of the live-model knowledge set. Index: [`README.md`](README.md) — go back there to route to another topic.

## HVAC air terminal layout — Space airflow params, terminal count, checkerboard grid, Flow parameter
Full recipe backing the `ajtools-hvac-terminal-layout` skill. Every number below (rate, ton size, return
fraction, max L/s/terminal, min count, wall clearance) is an **input the user gives per request** — the code
patterns are reusable, the constants are not.

**Space airflow parameters** (on `Autodesk.Revit.DB.Mechanical.Space`, found via `space.Parameters` +
`Definition.Name.ToLower().Contains("airflow")` when in doubt about a Revit version's exact naming):
- `Specified Supply Airflow` = `BuiltInParameter.ROOM_DESIGN_SUPPLY_AIRFLOW_PARAM` (also exposed as the
  strongly-typed `Space.DesignSupplyAirflow` double property) — directly settable, no mode switch needed.
- `Specified Return Airflow` = `ROOM_DESIGN_RETURN_AIRFLOW_PARAM` (`Space.DesignReturnAirflow`) — **only
  takes effect if the mode dropdown is switched first**: `space.ReturnAirflow =
  Autodesk.Revit.DB.Mechanical.ReturnAirflowType.Specified;` (the enum lives at
  `Autodesk.Revit.DB.Mechanical.ReturnAirflowType`, values: `Specified`, `SpecifiedSupplyAirflow`,
  `CalculatedSupplyAirflow`, `ActualSupplyAirflow`). Setting the double alone without this leaves the
  Specified Return Airflow field ignored by Revit.
- Unit conversions used throughout: `UnitUtils.ConvertToInternalUnits/FromInternalUnits` with
  `DisplayUnitType.DUT_SQUARE_METERS` (area), `DUT_CUBIC_FEET_PER_MINUTE` (CFM), `DUT_LITERS_PER_SECOND`
  (L/s) — use `DisplayUnitType` on Revit 2020 and earlier, the 2021+ `UnitTypeId` equivalent otherwise;
  check which one your Revit version needs.
- Resizing a Room's boundary (moving walls) automatically recomputes an already-created Space's `Area` too
  — both derive live from the same room-bounding geometry, no manual Space resize needed after a room
  resize.

**Terminal count, matched supply/return**: derive count from
`Math.Max(minCount, (int)Math.Ceiling(totalLs / maxLsPerTerminal))` using **supply's** total (always ≥
return's, since return is some fraction of supply) and reuse that same count for return too — don't compute
return's count independently, or it can come out one lower and mismatch (confirmed to happen in practice: a
6-supply/5-return mismatch before this rule was applied). Each terminal's individual flow is then just
`roomTotal / count`.

**Checkerboard grid, guaranteed even split regardless of parity**: laying a room's usable rectangle out as
exactly **2 rows × N columns** (N = the matched count from above) and assigning type by `(row + col) % 2`
always yields exactly N of each type, whether N is odd or even — because with exactly 2 rows, the two rows'
parities are complementary and cancel out overall even when a single row isn't 50/50 itself. This is why 2
rows was chosen over a squarer grid; a squarer arrangement only balances cleanly when the column count
happens to be even.

**When a room has more than one FCU, split its terminals into zones by nearest-FCU, and bound each FCU's
main duct to its own zone.** The rule: each terminal belongs to whichever FCU is physically closest
(`terminals.GroupBy(t => fcusInRoom.OrderBy(f => f.Location.DistanceTo(t.Location)).First().Id)`), giving N
separate zones for N FCUs in one room. **Critically, a zoned main duct must NOT run to the room's actual far
wall** the way a single-FCU main duct does — that would cross straight through the other FCU's zone.
Instead, its endpoint is just past its OWN zone's farthest assigned terminal (same clearance value as an
overshoot past the terminal's coordinate, e.g. `farTerminal.X + sign*clearance`, rather than
`bbox.Max/Min.X - sign*clearance` computed from the room wall). Everything else (draw → split (a fixed gap
from the FCU) → connect FCU end → connect split joint) is identical to the single-FCU recipe per zone.

**Correction, confirmed in practice: the FCU should NOT be treated as the main duct's endpoint when
terminals sit on BOTH sides of the FCU along the long axis.** The naive approach picks one direction (via
the farthest-terminal sign) and extends the duct only that way, straight out of the FCU's connector —
this leaves terminals on the other side of the FCU with no main duct anywhere near them. It's also
physically wrong at the FCU end: the connector faces one direction (e.g. `(0,1,0)`) while the duct traveled
along a perpendicular axis (e.g. X) with no elbow — a straight `ConnectTo` doesn't validate directional
alignment, so it "succeeds" without erroring even though the geometry is nonsensical. Correct pattern: the
**main trunk is a continuous duct spanning the terminal grid's full extent** (near one wall to near the
other, at whatever short-axis Y the terminal rows sit at — e.g. the middle row's Y for an odd row count),
independent of the FCU's own position. The **FCU connects to this trunk as its own branch**, exactly like a
terminal branch: a stub duct starting at the FCU connector's `Origin` and running in the connector's own
facing direction until it reaches the trunk's line, split at the usual gap from the FCU, both the FCU-end
and the split-joint connected explicitly, then `NewTakeoffFitting` taps the stub's far end into the trunk.
Bonus: when the connector's facing direction already points straight at the trunk's line, the stub is a
single straight run with no elbow needed at all; an elbow would only be needed if the connector's facing
direction didn't line up with the direction to the trunk.
- **Note on `NewTakeoffFitting`**: after tapping a branch into a duct via this method, querying that duct's
  `ConnectorManager.Connectors` can return **3 connectors** (its 2 original endpoints, still open, plus a
  3rd representing the tap point) rather than splitting it into two separate `Duct` elements — don't assume
  a takeoff always produces a 2-piece trunk the way `BreakCurve` does.

**Because supply/return terminals are checkerboard-alternated, not zoned, the physically nearest terminal
to any given point is frequently the OTHER system type, not the same one.** Never pick "the nearest
terminal" (or nearest anything, across a checkerboard-laid-out room) by proximity alone when system type
matters — always filter explicitly by system first (e.g. family name containing `"Supply"` vs `"Return"`,
or the terminal's own `DuctSystemType`), then pick nearest *within* that filtered set. This applies to
branch-duct routing, any future MEP trace/connectivity work in these rooms, and anything else that reasons
about "closest X."

**Row count is also a per-request input — not fixed at 2.** A long/thin room is the case that breaks a flat
2-row default (2 rows leaves huge gaps on the short axis). One early technique used to guarantee balance
for row counts other than 2 was flattening all cells into row-major order and assigning type by a **single
continuous running index** (`globalIndex % 2`) instead of `(row + col) % 2`. **This turned out to be a real
bug, corrected below (the "true checkerboard" fix) — don't use continuous-index as the default.**

**"Near-square" row count is the DEFAULT, not a flat "always 2 unless told otherwise" rule.** The
near-square rule picks whichever row count makes the grid closest to square for that room's actual
proportions, which avoids the "huge gaps on the short axis" problem automatically, for every room, not just
long/thin ones.

Formula, applied to the **clearance-shrunk usable rectangle** (not the raw room bounding box):
```
totalCells = count * 2                                    // supply + return combined
rows = round( sqrt( totalCells * (shortExtent / longExtent) ) )
rows = clamp(rows, 1, totalCells)                          // never 0, never more rows than cells
```
Then split `totalCells` across `rows` as evenly as possible (`total/rows` + remainder to the first rows).
**Assign type with `(row + col) % 2`, NOT the continuous-index method above** — see the correction right
below; the continuous-index approach was a bug, not an improvement.

This row-count formula is a **default, not a hard rule** — if the user asks for a specific row count for a
specific room, that per-request instruction always wins over the formula for that room.

**Correction — "true checkerboard": use `(row + col) % 2`, not continuous-index, whenever row lengths come
out uniform (no remainder).** This was caught by comparing two rooms' actual terminal patterns: an odd
per-row count looked correct, an even per-row count did not — same formula, different result, because
**continuous-index only alternates correctly between rows when the per-row count is odd**. When it's even,
`globalIndex % 2` reduces to depending only on the column index, so every row ends up with the *identical*
pattern — a supply terminal in row 0 has another supply directly across from it in row 1, row 2, etc.
Checked directly by grouping placed terminals by (row, col) and looking at the actual type at each
position — this is the reliable verification method, not distance-based "nearest neighbor" (a same-row
neighbor can be geometrically farther away than a different-type neighbor in an adjacent row, so a naive
nearest-by-distance check can miss the violation entirely, the way it did here).

`(row + col) % 2` doesn't have this flaw — it gives true adjacency alternation in **every** direction
regardless of row/column parity, and empirically balances correctly for every uniform-row-length case
actually produced by the formula above. Continuous-index should only be considered as a fallback for the
rare case where row lengths are genuinely *uneven* (`totalCells % rows != 0`, remainder spread across the
first few rows) and `(row + col) % 2` would fail to balance in that specific configuration — check balance
before falling back, don't assume it's needed.

**Grid orientation — always auto-detect the room's long side, never hardcode X=columns/Y=rows.** A
re-layout across several rooms once put the N-column axis along a room's short side by mistake (e.g. a
long, narrow room had columns spread across the short dimension instead of the long one, cramming them too
close together). Compare the shrunk usable rectangle's X-extent vs Y-extent (`xMax-xMin` vs `yMax-yMin`,
after clearance is applied) and put the **2-row axis along whichever is shorter**, the **N-column axis
along whichever is longer** — don't assume the room's plan orientation lines up with the model's X/Y axes.
This generalizes the grid math above; it doesn't change which axis "rows" or "columns" conceptually means,
only which model axis (X or Y) each one is mapped to per room.

**Placement mechanics**:
- `Document.Create.NewFamilyInstance(pt, familySymbol, level, StructuralType.NonStructural)` for a
  `OneLevelBased`-placement family (check `familySymbol.Family.FamilyPlacementType` first) — `pt.Z` is used
  directly as the physical placement height, no separate offset parameter needed.
- Read the real ceiling height per room from the `Ceiling` element's
  `BuiltInParameter.CEILING_HEIGHTABOVELEVEL_PARAM` rather than hardcoding a height — read the real value
  for the room/level in front of you, don't assume the last project's number still applies.
- `Autodesk.Revit.DB.Structure.StructuralType` must be **fully qualified** — see the unit-conversion note
  above in this file; a bare `StructuralType` fails to compile in this script context.

**Terminal's own Flow parameter — duplicate-name gotcha**: iterating `FamilyInstance.Parameters` on an air
terminal instance surfaces **two** parameters both named `"Flow"` — one with `Definition` as an
`InternalDefinition` whose `BuiltInParameter` is `RBS_DUCT_FLOW_PARAM`, another that resolves to
`BuiltInParameter.INVALID`. Set the terminal's individual airflow via
`fi.get_Parameter(BuiltInParameter.RBS_DUCT_FLOW_PARAM).Set(...)` — that's the one that's actually the real,
persisted value; both entries showed the same current value in testing (likely two enumeration paths to the
same underlying storage), but `RBS_DUCT_FLOW_PARAM` is the reliable one to target directly rather than
guessing from the plain iteration order.

**"What size are the diffusers?" — an air terminal has TWO sizes, and the `Size` parameter reports the
neck, not the face.** Confirmed live 2026-08-05 on `M_Supply Diffuser: 600 x 600 Face 300 x 300
Connection`: the instance `Size` parameter reads **`300x300`** — that's the duct connection, not the
600×600 face the user means when they ask what size the diffuser is. Reporting `Size` alone answers a
different question than the one asked, and it looks authoritative. The real dimensions are **type**
parameters: `Diffuser Width` / `Diffuser Height` (face) and `Duct Width` / `Duct Height` (neck). Reading
`Duct Width`/`Duct Height` **as instance parameters returns a blank column** — the exact
"blank ≠ missing, blank = wrong scope/name" trap in [`core.md`](core.md); go to
`Document.GetElement(inst.GetTypeId()).Parameters` for them. Quote both numbers back (face + neck), and
say which is which, rather than picking one.

**Finding which room a placed terminal belongs to**: `Autodesk.Revit.DB.Architecture.Room` (fully qualify —
same "bare name doesn't resolve" issue as `StructuralType`) has `IsPointInRoom(XYZ)` — cheap to loop over a
level's small room set per terminal rather than anything more elaborate.

**`Room.IsPointInRoom(XYZ)` silently returns false for a point above/below the room's own vertical
range — it's a 3D check, not just a 2D plan check.** This showed up matching FCUs placed in the ceiling
void (above the ceiling height) back to their room: `IsPointInRoom` on the FCU's real location returned
false for every single room even though each FCU was clearly inside its room in plan. Fix: build a test
point using the element's X/Y but **the room's own `LocationPoint.Z`** instead of the element's real Z —
`new XYZ(elementPt.X, elementPt.Y, room.Location.Point.Z)` — whenever matching an element to a room by
horizontal position alone and the element sits well above or below the room's normal occupied height.

## Supply and return must CHECKERBOARD, never sit in separate columns (2026-08-25)

His correction, in his own words: *"WE NEED ZIZ ZAC MENAS ONE SEPALY AND ONE RETURN AND ONE SUPPLY LIKE
THAT SO SUPPLY DISTAND WILL BE INCRESE NOW ONE SIDE ONLY COOLIG"*.

Laying a 2 x 4 grid out as **one column supply, one column return** looks tidy and is wrong: every supply
sits at the same X, so one side of the room gets all the cooling and the other side gets only return
grilles. Ducting it is simpler; the air distribution is not acceptable.

**The rule is a checkerboard:**

```csharp
bool isSupply = ((col + row) % 2 == 0);
```

| | col 1 | col 2 |
|---|---|---|
| row 1 | S | R |
| row 2 | R | S |
| row 3 | S | R |
| row 4 | R | S |

Supplies land on a diagonal, so the spacing between them roughly doubles and both sides of the room are
served. Counts stay matched — 4 and 4 on a 2 x 4 grid.

**Ask which pattern before placing** when the user says only "grid" and a supply/return split. Column-split
and checkerboard both satisfy "4 supply, 4 return" and only one is right.

### Swapping supply for return means replacing the instance

`M_Supply Diffuser` and `M_Return Diffuser` are separate **families**, and `instance.Symbol` can only be
reassigned within the same family. Changing half a grid from one to the other is a delete-and-recreate,
not a type swap — so it is usually cleaner to wipe the whole layout and re-place it than to patch
alternate positions.

**Rule-based view filters survive this.** Filters keyed on `SYMBOL_FAMILY_NAME_PARAM` re-matched all 144
new instances with no re-application needed.

### When `place-terminals-checkerboard.cs` will not run

The proven fragment derives its terminal count from the room's **Space** and its Specified Supply/Return
Airflow. In a model with **no Spaces** it stops at *"No Space found for this room"*. It also chooses its
own count from the airflow, so it cannot honour a count the user has specified ("make it 2 x 4"). In
either case take its checkerboard logic and place directly.
